

#### Outdoor Air Quality



Outdoor air quality shall be investigated in accordance with Sections
4.1 anmd 4.2 prior to competion of ventilation system design. The resuls
of this investigation shall be documented in accordance with Section 4.3



#### Section 4.3 Documentation


Documentation of the outdoor air quality shall include the following


a. Regional air quality compliance status

b. Local survey information

	1. Date of observations
	2. Time of observations
	3. Site description
	4. Description of facilities on site and on adjoining properties
	5. Observation of odors or irritants
	6. Obsevation of visible plumes or visible air contaminants
	7. Description of sourdcesw of vehicles exhaust on site and on
	   adjoining properties
	8. Identification of potential contaminant sources on the site and
	   from adjoining properties.
	   
	   
c. Conclusion regarding the acceptability of outdoor air quality based
on consideration of information from investigation.


Rain Entrainment:


Outdoor air intakes that are part of the mechanical ventilation system
shall be designed to manage rain entrain in accordance with any of the
following:

a. Limit water penetration through the intake to 0.06 oz/ft^2 * h of
inlet area when tested using the rain test apparatus described in UL
section 58

b. Select louvers that limit water penetration to a maximum of 0.01
$oz/ft^2$ of louver free area at the maximum intake velocity.

c. Select louvers that restrict wind-driven rain penetration to less
than 2.36 $oz/ft^2 \cdot h$ when subjected to a simulated rainfall of 3
in per hour and 29 mph wind velocity at the design outdoor air intake
air with the air velocity calcuated based on the louver face.


#### Local Capture of Contaminnants.

The discharge from noncombustrion equipment that captures the
contaminants generated by the equipment shall be ductged directly to the
outdoors.


*Exception* Equipmet specifically designed for discharge indoors in
accordance with the manufacturer's recommendations

*Combustion air* Fuel-burning appliances, both vented and unvented,
shall be provided with sufficient air for combustion and adequate
removal of combustion proceducts in accordance with manufacturer
instructions.

*Particulate Matter Removal* Particulate matter filters or air clenaed
having a minimum efficiency reportibf value of not less tha 8 when rated
in accordance with ANSI standard 52.2 shall be provided upstream of all
cooling coils or other devices with wetted srufaces through which air is
supplied to an occupiable space.



*Dehumidification Systems* Mechanical air-conditioning systems with
dehumidification capabilit shall be designed to comply with the
following subsections.


*Relative Humidity* Occupied-space relative humidity shall be limited to
65\% oe less when system performance is analyzed with outdoor air.

*Exception* Spaces where process or occupancy requirements dictate
higher humidity conditons


*Exfiltration* For a building, the ventilation system shall be designed
to ensure that the minimum outdoor air intake equals oe exceeds teh
maxmimum exhaust airflow.


*Exception*
1. Where excess exhaust is required by process considerations and
   approved by the authority having jurisdiction, such as in certain
   industrial facilities.
2. When outdoor air dry-bulb temperature is below the indoor space
   dew-point design tempearture.
   

#### Drain Pan

The drain pan shall be located udner the water-produing device. Drain
pan width shall be sufficient to collect water droplets accoss the
entire width of the water-producing device or assembly. For horizontal
airflow configurations, the drain pan length shall begin at the leadign
face or edge of the water-producing device or assembly and extend
downstream form the leaving face or edge
...
a one half of the installed vertical dimension of the water-producing
device or assmbly or
b. as necessar to limit water droplet carryover beyond the drain pan to
0.0044 $oz/ft^2$ of face area per hour under peak sensible and peak
dew-point design conditions, considering both latent load and coil face
velocity.



#### Humidifier s and water -spray systems.


Water quality purity shal meet or exceed potable water standdard at the
point where it enters the ventilation system.

*Exceptions*

1. Water-spray systems that utilize chemical additives that meet
   NSF/ANSI 60
   
2. Boiler water additive that meet the requirements of 21 CFR 173.310
   and include automated dosing devices.
   
  
  
 #### Condensation on Interior Surfaces. 
 
 
 Pipes, ducst, and other surfaces withint the building whose surface
 temperatures are expected to fall below the surrounding dew-pont
 temperature shall be insulated. The insulation system thermal
 resistance and material characteristics shall be sufficient to prevent
 condensation from forming on the exposed surface and within the
 insulating materia.
 
 *Exceptions*
 
 1. Where condensate will wet only surfaces that can managed to prevent
	or control mold growth
	
1. Where local practice has demonstrated that condensation does not
   result in mold growth.	



### Air Classification and Recirculation

Classifications are presented in TAbles 5.16.1, 6.2.2.1m and 6.5 


Class 1: air with low contaminant concentration, low sensory-irritation
intensity, and inoffensive odor.

Class 2: Air with moderate contaminant concentration, mild
sensory-irritation intensity, or mildly offensive odors.

Class 3: Air with significant contaminant concentration, significant
sensory-irritiation intensity, or offensive odir.


Class 4: Air with highly objectionable fumes or gases or with
potentially dangerous particles, bioaerosols, or gases, at concentration
high enough to be considered harmful.


### Ventilation RAte Procedure.


Design procedure is presxented in Section 6.2 in which outdoor air
intake rates are determiend based on space type/application, occupancy
level, and floor area. shall be permitted to be used for any zone or
system.


#### IAQ Procedure.

The performnace-based design procedure in which teh building outdoor air
intake rates and other system design paramters are based on an analysis
of contaminant sources. contaminant concentration limits, and level of
perceived indoor air acceptability.


#### Natural Ventilation Procedure.


The prescriptive design is described in Section 6.4  The outdoor air
intake flow ($V_ot$) for a ventilation system shall be deteremined in
accordance with 6.2.1 through 6.2.7


#### Particulate matter smaller than PM10.

Where the buidloing is located in an area where the national standard or
guildines for PM10 is exceeded, particle filters or air-cleaning devices
shall be provided to clean the oudoor air at any locatoin prior to its
introduction to occupied spaces. Particulate filter shall have a minimum
efficiency reporting value of 6 or higher when rated in accordance with
ASHRAE 52.2

#### Particulate matter smaller than PM2.5


When the building is located in an area where nation standard or
guidelines for PM2.5 is exceeded , partcile filters or air cleaning
devices shall be provided to clean the outtodr iar any location prior to
its introduction to occupied spaces.


### Ozone

Air-cleaning devices for ozone shall be provided when the most recent
three-year average annual foruth-higher daily maximum eight-hour average
ozone concentration excess 0.107 ppm

Such air-cleaning devices shall have a minimum volumetric ozone removal
efficiency at 40% when installed, operated, and maintained in accordance
with manufacturer recommendations and shall be approved by teh authority
having jurisdiction.


*Exceptions* air cleaning for ozone is not required if:


1. the minimum system design outdoor air intake flow results in 1.5 ach
   or less.
2. control are provided that sense outdoor ozone levelo and reduce
   intake airflow to result in 1.5 ach or less while complying with
   outdoor airflow requirements of Section 6.
3. Outdoor air is brought into the building and heated by direct-fire,
   make up air.
   
   
#### Breathing Zone Outdoor Airflow.

$V_bz = R_p \times P_z + R_a \times A_z$


where

$A_z$ - zone floor area, the net occupied floor area of the ventilation
zone $ft^2$($m^2$)
$P_z$ - zone population, the number of people in the ventilation zone
during typical usage.
$R_p$ - outdoor airflow rate required per person as determined from
Table 6.2.2.1

Note: these values are based on adapted occupant.


Design Zone Population. 

Design zone population ($P_z$) shall equal the largest (peak) number of
people expected to occupy the ventilation zone during typical usage.

*Exceptions*

1. If the number of people expected to occupy the ventilation zone
   fluctuates, zone population equal to the average number of people
   shall be permitted, provided such average is determined in accordance
   with Section 6.2.6.2
   
2. If the largest or average number of people expected to occupy the
   ventilation zone cannot be established for a specifc design, and
   estimated value for zone population shall be permitted, provided such
   value is the product of the net occupiable area of the ventilaf;ld
   zone and the default value determined using Table 6.2.2.1
   
   
Zone Air Distribution Effectiveness

Zone Outdoor Airflow: The zone outdoor airflow ($V_oz$) the outdoor
airflow rate that must be provided to the ventilation zone by the supply
aie distribution system, shall be determiend in accordance with Equation
6.2.2.3


$V_oz = \dfrac{V_bz}{E_z}$


Singe zone systems. For ventilation systems wherein one or more air
hadlers supply a mixture of ourdoor air and recirculatecd air to only
one ventilation zone, to oudoor air intake flow ($V_ot$) shall be
determiend in accordance with Equation 6.2.3:;


$V_ot = V_oz$

### 100\% outdoor air systems. For ventilation system wherein one or
more air handlers supply only aoutdoor air intake flow($V_ot$) shall
be determined in accordance with Equation 6.2.4.

$V_ot = \sum_{all zones} V_oz$


Primary outdoor air fraction.

$Z_pz = \dfrac{V_oz}{V_pz}


where:

$V_pz$ is teh zone primary flow.


1. For VAV-system design purposes, $V_pz4 is the lowest zone primary
   airflow value expected at the desgin condition analyzed.
   
2. In some cases, it is acceptable to determine these parameters for
   only selected zones as outlined in Normative Appendix A.
   
   
   System Ventilation Efficiency shall be determined in accordance with
   Table 6.2.5.2 or Normative Appendix A.
   
   
Uncorrected Outdoor Air Intake. 

The uncorrected outdoor air intake ($V_out$) flow shall determine in
accordance with Equation 6.2.5.3


$V_ou = D \sum_{all zones} (R_p \times P_z) + \sum_{all zones}(R_a
\times A_z)


*Occupant Diversity*

The occupant diversity ratio (D) shall be determined in accordance with
Equation 6.2.5.3.1 to account for variations in population within the
ventilation zones serverd by the system.


$D = \dfrac{P_s}{\sum_{all zones} P_z}$

where the system population ($P_s$) is the total population in teh area
served by the system.

*Exception*

Alternative methods to account of occupant diversity shall be permitted,
provided the resulting $V_out$ value is no les than that determined
using Equation 6.2.5.3

Acceptance design adjustments based on this optional provisions include
the following:

a. Zones with fluctuating occupancy: The zone population ($P_z$) may be
averaged over time (T)

b. Zones with intermittent interuption of supply air. The average 
Note: The uncorrected outdoor air intake ($V_ou$) is adjusted for
occupant diversity, but it is not corrected for system ventilation
efficiency.


*Design System Population* ($P_s$) shall eqal the largest (peak) number
of people expected to occupy all ventilation zones served by the
ventilation system during typical usage.





*Outdoor Air Intake.*

$V_{ot} = \dfrac{V_ou} {E_v}$


### Design for Varying Operating Conditions


#### Short-Term Conditions.

If it is known that peak occupancy will be of short duration and/or
ventilaton wil lbe varied or interrupted for a short period of time, the
design may be based on the average conditons over a time period(T)
determined by Equation 6.2.6.2


Short-term Conditions. 

If it is known that peak occupancy will be of short duration and/or
ventilation will be varied or interrupted for a short period of time,
the design may be based on teh average conditons over a time perioid (T)


$T = \dfrac{3 \nu}{V_bz}$
$T =\dfrac{50 \nu}{V_bz}$

where:


T - averaging time period, min

$\nu$ - the volume of the ventilation zone for which averaging is begin
applied $ft^3$ $m^3$

$V_bz$ - the breathing zone outdoor airflow calculated using Equation
6.2.2.1 and the design value of the zone population ($P_z$) cfm (L\s)



Acceptable design adjustments based on this optional provision include
the following:

a. Zones with fluctuating occupancy: The zone population ($P_z$) may be
averaged over time (T)

b. Zones with intermittent interruption of supply air: The average
outdoor airflow supplied to the breathing zone over time (T) shall be
no less than the breathing zone outdoor airflow.

c. Systems with intermittent closure of the outdoor air intake: The
average outdoor air intake over time (T) shall be no less than the
minimum outdoor air intake ($V_ou$) calculated using Equation 6.2.3,
6.2.5.4 as appropriate.




*Mass balance analysis*

Using a steady-state or dynamic mass-balance analysis, determien the
minimum outdoor airflow rates required to achieve the concentration
limits specified in Section 6.3.2 for each contaminant or mixture of
concern within each zone server by the system.

*Notes*

1. Informative Appendix D includes steadyzstate mass-balance equations
   that describe the impact of the air cleaning on outdoor air and
   reciculation rates for ventilation systems serving a single zone.
   
2. In the completed building, measurement of the concentration of
   contaminants or contaminant mixtures of concern may8 be useful as a
   means of checking the accuracy of the design mass-balance analyasis,
   but such measurement is not required for compliance.
   
   
   
Combines IAQ Procedure and Ventilation Rate Procedure.

The IAq procedure in conjunction with the Ventilation Rate Procedure may
be applied to a zone or system. In this case, the Ventilation Rate
Procedure shall be used to determine the required zone minimum outdoor
aiirflow, and the IAQ Procedure shall be used to determine the
additoinal ouytoor air or air cleaning necessary to achieve the
concentration limits of the contaminants of concern.


Note: The improvement of indoor air quality through the use of air
cleaning or provsion of additonal outdoor air in conjunction with
minimum ventilation rates may be quantified using the IAQ procedure.

Documentation: When the IAQ Procedure is used, the following information
shall be included i nteh design documentation: the contaminants of
conce3rn considered in the design process, the course and emissions
rates of the contaminants of concern


Exhaust Ventilation. The Prescriptive Compliance Path or the Performance
Compliance Path shall be used to meet the requirements of this section.
Exhaust makeup air may be any combination of outdoor air, recirculated
air, and transfer air.



#### Normative Appendix A Multiple-Zone Systems

This appendix pressent an alternative procedure for calculating teh
sustem ventilation efficiency ($E_v$) that must be used when Table
6.2.5.2 values are not used.


A1. System Ventilation Efficnecy.


For any multiple-zone recirculation system, the system ventilation
efficneincy ($E_v$) shall be calculated in accordance with Sections A1.1
through A1.3.




A1.1. Average Outdoor Air Fraction ($X_s4) for ventilation system shal
lbe determined in accordance with Equation A1.1.


$X_s = \dfrac{V_out} {V_ps}$

where uncorrected outdoor air intake ($V_ou$) is found in accordance
with Section 6.2.5.3 and the system primary air flow ($V_ps$) is found
at the condition analyzed.


A1.2.2 Secondary Recirculation Systems.

For secondary recirculation systems wherein all or part of the supply
air to each ventiation zone is recirculated air (which has not been
directly mixed with outdoor air) from other zones, zone ventilation
efficiency ($E_vz$) shall be determined in accordance with Equation
A1.2.2-1.

$E_vz = (F_a + X_s \times F_b _ Z_pz \times E_p \times F_c) / F_a$

where system air fraction



$$F_a = E_p + (1- E_p) \times E_e
F_b = E_p
F_c = 1 - (1 - E_z)) \times (1 - Ee) \times (1 - E_p)$$






Mass balance for steady stae air flow of $CO_2$

$V_0 = N/(C_s - C_0)$

where


$V_0$ - outdoor airflow rate per person

$V_e$ - breathing rate

B - $CO_2$ generation rate per person

$C_e$ - $CO_2$ concentratoin in exhales breath

$C_s$ - $CO_2$ concentration in the space

$C_o$ - $CO_2$ concentration in outdoor air.




The oxygen consumption rate is 0.0127 cfr, (0.36 L/min) when the
activity level is 1.2 met.


Informative Appendix D -- mass balance equation for use with the iaq
procedure.

Variable-Air-Volume(VAV) single-zone systems reduce the circulation rate
when the thermal load is lower than the design load. This is accounted
for by a flow reduction fraction ($F_r$)

A masws balance equation for the contaminant-of-concern may be written
and used to determine teh required outdoor airflow or the breathing zone
contaminant concentration for the various system arrangements.


Separation distance (L) shall be determined using any of the followign
approaches:

a. Use of values of L in Table F2-1.
b. Calculate L in accordance with Equation F2-1 or F2-2.
c. Determine L using any calculation or test procedure approved by the
authority having jurisdiction that shows that the proposed design will
result in equivalent or great distribution factor that those specifed in
Table F2-2


$L = 0.09 \cdot \sqrt{Q} \cdot(\sqft{DF} - U/400)$
$L = 0.04 \cdot \sqrt{Q}  \cdot (\sqrt{DF} - U/2)$

where:


Q - exhaust air volume, cfm(L\s). For gravity vents, such as
plumbing vents, use an exhaust rate of 150 cfm (75L\s). For flue vents
from fuel- burning applicance, assume a value of 250 cfm per million
Btu/h of combustion input


DF - dilution factor, which is the rqatio of outdoor air to entrained
exhaust air in the outdoor air intake. The minimum dilution factor shall
be determined as a function of exhaust air class in Table F2-2.

For exhaust air composed of more than one class of air, the dilution
factor shall be determined by averaging the dilution factors by the
volume fraction of each class:





